import { Array_tabulate } = "mo:⛔";

module {
    // Checks whether an array contains a given value.
    public func contains<T>(xs : [T], y : T, equal : (T, T) -> Bool) : Bool {
        for (x in xs.vals()) {
            if (equal(x, y)) return true;
        }; false;
    };

    // Drops the first 'n' elements of an array, returns the remainder of that array.
    public func drop<T>(xs : [T], n : Nat) : [T] {
        let xS = xs.size();
        if (xS <= n) return [];
        let s = xS - n : Nat;
        Array_tabulate<T>(s, func (i : Nat) : T { xs[n + i]; });
    };

    // Slices out [i-j[ elements of an array.
    public func slice<T>(xs : [T], i : Nat, j : Nat) : [T] {
        if (j < i) return [];
        if (j == i) return [xs[i]];
        Array_tabulate<T>(j - i, func (k : Nat) : T { xs[i+k]; });
    };

    // Splits an array in two parts, based on the given element index.
    public func split<T>(xs : [T], n : Nat) : ([T], [T]) {
        if (n == 0) { return (xs, [] : [T]); };
        let xS = xs.size();
        if (xS <= n) { return ([] : [T], xs); };
        let s = xS - n : Nat;
        (
            Array_tabulate<T>(n, func (i : Nat) : T { xs[i]; }),
            Array_tabulate<T>(s, func (i : Nat) : T { xs[n + i]; })
        );
    };

    // Returns the first 'n' elements of an array.
    public func take<T>(xs : [T], n : Nat) : [T] {
        let xS = xs.size();
        if (xS <= n) return xs;
        Array_tabulate<T>(n, func (i : Nat) : T { xs[i]; });
    };
};
